<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Modular Enclosures for Data Centers and Power Infrastructure | North American Modular</title>
    <meta name="description" content="A practical guide to modular data center and power enclosures: edge sites, electrical rooms, UPS and battery rooms, cooling, redundancy, fire protection, floor loads and delivery.">
    <link rel="canonical" href="https://northamericanmodular.com/guides/data-center-modular-enclosures">
    <meta name="robots" content="index, follow, max-image-preview:large">
    <meta name="theme-color" content="#0a0a0a">
    <link rel="icon" href="/favicon.ico" sizes="any">
    <link rel="icon" type="image/png" href="/favicon.png">
    <link rel="apple-touch-icon" href="/apple-touch-icon.png">
    <meta property="og:type" content="article">
    <meta property="og:site_name" content="North American Modular">
    <meta property="og:locale" content="en_US">
    <meta property="og:title" content="Modular Enclosures for Data Centers and Power Infrastructure | North American Modular">
    <meta property="og:description" content="A practical guide to modular data center and power enclosures: edge sites, electrical rooms, UPS and battery rooms, cooling, redundancy, fire protection, floor loads and delivery.">
    <meta property="og:url" content="https://northamericanmodular.com/guides/data-center-modular-enclosures">
    <meta property="og:image" content="https://northamericanmodular.com/vert-datacenter.jpg">
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:title" content="Modular Enclosures for Data Centers and Power Infrastructure | North American Modular">
    <meta name="twitter:description" content="A practical guide to modular data center and power enclosures: edge sites, electrical rooms, UPS and battery rooms, cooling, redundancy, fire protection, floor loads and delivery.">
    <meta name="twitter:image" content="https://northamericanmodular.com/vert-datacenter.jpg">
    <script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://northamericanmodular.com/#organization",
   "name": "North American Modular",
   "legalName": "North American Modular LLC",
   "url": "https://northamericanmodular.com/",
   "logo": "https://northamericanmodular.com/icon-512.png",
   "email": "contact@northamericanmodular.com",
   "address": {
    "@type": "PostalAddress",
    "streetAddress": "924 E 7th St",
    "addressLocality": "Austin",
    "addressRegion": "TX",
    "postalCode": "78702",
    "addressCountry": "US"
   }
  },
  {
   "@type": "Article",
   "headline": "Modular Enclosures for Data Centers and Power Infrastructure",
   "description": "A practical guide to modular data center and power enclosures: edge sites, electrical rooms, UPS and battery rooms, cooling, redundancy, fire protection, floor loads and delivery.",
   "image": "https://northamericanmodular.com/vert-datacenter.jpg",
   "datePublished": "2026-10-16",
   "dateModified": "2026-10-16",
   "author": {
    "@type": "Person",
    "name": "Mitch Flax",
    "jobTitle": "President",
    "worksFor": {
     "@id": "https://northamericanmodular.com/#organization"
    }
   },
   "publisher": {
    "@id": "https://northamericanmodular.com/#organization"
   },
   "mainEntityOfPage": "https://northamericanmodular.com/guides/data-center-modular-enclosures"
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://northamericanmodular.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Guides",
     "item": "https://northamericanmodular.com/guides/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Data Centers & Power",
     "item": "https://northamericanmodular.com/guides/data-center-modular-enclosures"
    }
   ]
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What is a modular data center enclosure?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A prefabricated room, usually steel-framed, that houses IT, power or cooling equipment and arrives at the site finished and inspected."
     }
    },
    {
     "@type": "Question",
     "name": "How much cooling does a data center enclosure need?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Roughly as much as the power going into the equipment, since nearly all of it turns into heat. Add solar gain and lighting, then size for the hottest design day with one cooling unit out of service."
     }
    },
    {
     "@type": "Question",
     "name": "Should batteries go in a separate enclosure?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Often, yes. Lithium-ion systems fall under NFPA 855 and UL 9540A, and isolating them simplifies fire protection and protects the rest of the equipment."
     }
    }
   ]
  }
 ]
}
    </script>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=DM+Sans:wght@400;500;600;700&family=DM+Mono:wght@400;500&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="/site.css">
</head>
<body>

    <nav id="nav">
        <a href="/index.html" class="logo" aria-label="North American Modular home">
            <img src="/NAMWhiteLogo.png" alt="North American Modular">
        </a>
        <button class="menu-btn" id="menu-btn" aria-expanded="false" aria-controls="nav-links">Menu</button>
        <div class="nav-links" id="nav-links">
            <a href="/about.html">About</a>
            <a href="/services.html">Capabilities</a>
            <a href="/specifications.html">Specifications</a>
            <a href="/guides/" class="active">Guides</a>
            <a href="/contact.html" class="nav-cta">Contact Us</a>
        </div>
    </nav>

    <section class="hero page-hero guide-hero">
        <img class="hero-video" src="/vert-datacenter.jpg" alt="Aluminum data center enclosure in fabrication under an overhead crane" fetchpriority="high">
        <div class="hero-overlay"></div>
        <div class="hero-content">
            <p class="hero-eyebrow"><a href="/guides/">Guides</a> / Data Centers & Power</p>
            <h1>Modular enclosures for data centers and power</h1>
            <p class="hero-text">Where prefabricated enclosures fit in a data center or power project, and how to specify one that handles the heat, the weight and the uptime requirements.</p>
            <p class="guide-meta">By Mitch Flax, President &middot; 3 min read &middot; Updated October 2026</p>
        </div>
    </section>

    <section class="section guide-section">
        <div class="guide-grid">
            <aside class="toc">
                <p class="toc-k">On this page</p>
                <ol>
                    <li><a href="#it-s-not-just-racks-in-a-box">It's not just racks in a box</a></li>
                    <li><a href="#three-numbers-to-settle-before-anything-else">Three numbers to settle before anything else</a></li>
                    <li><a href="#redundancy-costs-floor-space">Redundancy costs floor space</a></li>
                    <li><a href="#batteries-deserve-their-own-room">Batteries deserve their own room</a></li>
                    <li><a href="#fire-monitoring-and-the-stuff-that-s-easy-to-forget">Fire, monitoring and the stuff that's easy to forget</a></li>
                    <li><a href="#weight-cables-and-growth">Weight, cables and growth</a></li>
                    <li><a href="#faq">Common questions</a></li>
                </ol>
            </aside>
            <article class="article">
                <h2 id="it-s-not-just-racks-in-a-box">It's not just racks in a box</h2>
<p>When people hear "modular data center," they picture a container full of servers. That's one use. On most projects the enclosures are doing less glamorous work: electrical rooms and power skids next to the main building, UPS and battery rooms that need to be isolated, generator enclosures, network shelters at remote sites, and edge deployments at cell sites, campuses and oil fields where a full building makes no sense.</p>
<p>Crypto mining and other high-density compute have pushed the category further, with air-cooled rooms that move enormous volumes of air and immersion setups where the heat goes into fluid. And on existing campuses, a new module is often the cheapest way to add capacity without touching the main building.</p>
<p>What all of these have in common is equipment that needs a controlled room, delivered finished and inspected, so the site work comes down to foundations, utilities and connections.</p>
                <h2 id="three-numbers-to-settle-before-anything-else">Three numbers to settle before anything else</h2>
<p>An IT or power enclosure is a heat problem first. Nearly every watt that goes into the equipment comes out as heat, and the room has to get rid of it. Before layout or HVAC can be designed, you need three numbers: the heat load in kilowatts, the target inlet temperature, and the redundancy level.</p>
<p>For inlet temperature, ASHRAE's thermal guidelines are the usual reference. The recommended range for most IT equipment is about 18 to 27 °C (64 to 81 °F). Your design should hold that on the hottest day at the site with one cooling unit down.</p>
<p>How you get there depends on density. Wall-mount air conditioners handle low to moderate loads well and keep the equipment outside the room. Split or in-row DX systems, usually with hot or cold aisle containment, take you higher. Chilled water makes sense where there's already a plant. Some mining operations run free air cooling, which works but needs serious filtration and a plan for humidity and dust. Immersion moves most of the heat out through dry coolers, which takes load off the room air but puts a lot more weight on the floor.</p>
                <h2 id="redundancy-costs-floor-space">Redundancy costs floor space</h2>
<p>N means just enough, N+1 means one spare, 2N means two complete independent systems. Every step up adds equipment, floor space and money, so be honest about what the site needs. An edge site that can fail over to another location may be fine at N+1. A site with nowhere else to go may need more.</p>
<p>Whatever you pick, the enclosure has to make room for it: the UPS and batteries, utility and generator feeds, a transfer switch, and the code-required working space in front of every piece of gear. If you have a one-line diagram, bring it to the first call. It saves a lot of back and forth.</p>
                <h2 id="batteries-deserve-their-own-room">Batteries deserve their own room</h2>
<p>This is where codes have tightened the most. Lithium-ion systems are typically evaluated under UL 9540 and the UL 9540A fire test, and installed under NFPA 855, which covers spacing, capacity limits, ventilation, detection and suppression. Lead-acid batteries have their own ventilation rules because they can release hydrogen.</p>
<p>That's why a lot of owners put batteries in a separate enclosure. It simplifies fire protection, and if something does go wrong, it isn't in the same room as the servers.</p>
                <h2 id="fire-monitoring-and-the-stuff-that-s-easy-to-forget">Fire, monitoring and the stuff that's easy to forget</h2>
<p>NFPA 75 covers fire protection for IT rooms. Many enclosures use a clean agent system under NFPA 2001, which puts out a fire without water, paired with early warning smoke detection. For the agent to work, the room has to hold its concentration, so door seals and penetrations matter more than people expect.</p>
<p>Remote sites need monitoring: temperature and humidity, door contacts, leak detection, cameras, and a connection to whatever building management or DCIM system the owner uses. Running the conduit and setting mounting points during fabrication is cheap. Adding them in the field is not.</p>
                <h2 id="weight-cables-and-growth">Weight, cables and growth</h2>
<p>A loaded rack can weigh well over 2,000 pounds. UPS and battery cabinets weigh more, and immersion tanks full of fluid are heavier still. Design the floor from the actual equipment, including point loads under cabinet feet and the path to move gear in.</p>
<p>Decide early whether cable comes in overhead or from below. Overhead tray keeps the floor clear and is common in enclosures. Bottom entry is fine too, as long as the openings are designed into the floor frame from the start rather than cut later.</p>
<p>And if you expect to grow, design the first module with the next one in mind: utility capacity, pad space and cable routes. Adding capacity in steps is one of the best reasons to go modular in the first place. Standard lead time for most of our projects is 8-12 weeks.</p>
                <div class="author-box">
                    <p class="ab-name">Mitch Flax</p>
                    <p class="ab-role">President, North American Modular</p>
                    <p>North American Modular coordinates the design, engineering and delivery of custom modular enclosures for infrastructure, energy and commercial clients, and oversees every unit through fabrication and inspection. Questions about this guide? Email <a href="mailto:mitch@northamericanmodular.com">mitch@northamericanmodular.com</a>.</p>
                </div>
                <div class="guide-cta">
                    <p><strong>Working on a data center or power project?</strong> Send us your drawings, equipment list or solicitation and we'll come back with specifications and pricing.</p>
                    <a href="/contact.html" class="btn-black">Request a Quote</a>
                </div>
            </article>
        </div>
    </section>

    <section class="section guide-faq" id="faq">
        <div class="wrap">
            <div class="sec-head">
                <p class="sec-eyebrow">FAQ</p>
                <h2>Common questions</h2>
            </div>
            <div class="faq">
                <details>
                    <summary>What is a modular data center enclosure?</summary>
                    <p>A prefabricated room, usually steel-framed, that houses IT, power or cooling equipment and arrives at the site finished and inspected.</p>
                </details>
                <details>
                    <summary>How much cooling does a data center enclosure need?</summary>
                    <p>Roughly as much as the power going into the equipment, since nearly all of it turns into heat. Add solar gain and lighting, then size for the hottest design day with one cooling unit out of service.</p>
                </details>
                <details>
                    <summary>Should batteries go in a separate enclosure?</summary>
                    <p>Often, yes. Lithium-ion systems fall under NFPA 855 and UL 9540A, and isolating them simplifies fire protection and protects the rest of the equipment.</p>
                </details>
            </div>
        </div>
    </section>

    <section class="section rel-section">
        <div class="wrap">
            <div class="sec-head">
                <p class="sec-eyebrow">More guides</p>
                <h2>Keep reading</h2>
            </div>
            <div class="rel-grid">
                <a class="rel-card" href="/guides/oil-gas-modular-buildings.html">
                    <span class="rel-tag">Oil, Gas & Energy</span>
                    <span class="rel-title">Modular buildings for oil, gas and energy</span>
                    <span class="rel-go">Read the guide &rarr;</span>
                </a>
                <a class="rel-card" href="/guides/industrial-construction-modular-buildings.html">
                    <span class="rel-tag">Industrial & Construction</span>
                    <span class="rel-title">Modular buildings for industrial and construction sites</span>
                    <span class="rel-go">Read the guide &rarr;</span>
                </a>
                <a class="rel-card" href="/guides/workforce-student-housing-modular.html">
                    <span class="rel-tag">Workforce & Student Housing</span>
                    <span class="rel-title">Modular workforce and student housing</span>
                    <span class="rel-go">Read the guide &rarr;</span>
                </a>
            </div>
        </div>
    </section>

    <footer>
        <div class="footer-left">
            &copy; 2026 North American Modular LLC &middot; 924 E 7th St, Austin, TX 78702
        </div>
        <div class="footer-links">
            <a href="/about.html">About</a>
            <a href="/services.html">Capabilities</a>
            <a href="/specifications.html">Specifications</a>
            <a href="/guides/">Guides</a>
            <a href="/contact.html">Contact</a>
            <a href="mailto:contact@northamericanmodular.com">contact@northamericanmodular.com</a>
        </div>
    </footer>

    <script src="/site.js"></script>
</body>
</html>
