<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Electrical Enclosures for Pump Stations: A Buyer&#x27;s Guide | North American Modular</title>
    <meta name="description" content="How to specify an electrical enclosure for a water, wastewater or stormwater pump station: heat loads, flood elevation, corrosion, NFPA 820, working clearances, structure and delivery.">
    <link rel="canonical" href="https://northamericanmodular.com/guides/pump-station-electrical-enclosures">
    <meta name="robots" content="index, follow, max-image-preview:large">
    <meta name="theme-color" content="#0a0a0a">
    <link rel="icon" href="/favicon.ico" sizes="any">
    <link rel="icon" type="image/png" href="/favicon.png">
    <link rel="apple-touch-icon" href="/apple-touch-icon.png">
    <meta property="og:type" content="article">
    <meta property="og:site_name" content="North American Modular">
    <meta property="og:locale" content="en_US">
    <meta property="og:title" content="Electrical Enclosures for Pump Stations: A Buyer&#x27;s Guide | North American Modular">
    <meta property="og:description" content="How to specify an electrical enclosure for a water, wastewater or stormwater pump station: heat loads, flood elevation, corrosion, NFPA 820, working clearances, structure and delivery.">
    <meta property="og:url" content="https://northamericanmodular.com/guides/pump-station-electrical-enclosures">
    <meta property="og:image" content="https://northamericanmodular.com/enclosure-exterior.jpg">
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:title" content="Electrical Enclosures for Pump Stations: A Buyer&#x27;s Guide | North American Modular">
    <meta name="twitter:description" content="How to specify an electrical enclosure for a water, wastewater or stormwater pump station: heat loads, flood elevation, corrosion, NFPA 820, working clearances, structure and delivery.">
    <meta name="twitter:image" content="https://northamericanmodular.com/enclosure-exterior.jpg">
    <script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://northamericanmodular.com/#organization",
   "name": "North American Modular",
   "legalName": "North American Modular LLC",
   "url": "https://northamericanmodular.com/",
   "logo": "https://northamericanmodular.com/icon-512.png",
   "email": "contact@northamericanmodular.com",
   "address": {
    "@type": "PostalAddress",
    "streetAddress": "924 E 7th St",
    "addressLocality": "Austin",
    "addressRegion": "TX",
    "postalCode": "78702",
    "addressCountry": "US"
   }
  },
  {
   "@type": "Article",
   "headline": "Electrical Enclosures for Pump Stations: A Buyer's Guide",
   "description": "How to specify an electrical enclosure for a water, wastewater or stormwater pump station: heat loads, flood elevation, corrosion, NFPA 820, working clearances, structure and delivery.",
   "image": "https://northamericanmodular.com/enclosure-exterior.jpg",
   "datePublished": "2026-10-16",
   "dateModified": "2026-10-16",
   "author": {
    "@type": "Person",
    "name": "Mitch Flax",
    "jobTitle": "President",
    "worksFor": {
     "@id": "https://northamericanmodular.com/#organization"
    }
   },
   "publisher": {
    "@id": "https://northamericanmodular.com/#organization"
   },
   "mainEntityOfPage": "https://northamericanmodular.com/guides/pump-station-electrical-enclosures"
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://northamericanmodular.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Guides",
     "item": "https://northamericanmodular.com/guides/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Pump Stations",
     "item": "https://northamericanmodular.com/guides/pump-station-electrical-enclosures"
    }
   ]
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "Can a shipping container be used as a pump station electrical room?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "It can, but by the time you add insulation, new openings, floor reinforcement and corrosion protection, a purpose-designed enclosure is usually the better value. Container steel is also thin and rusts quickly in wet, corrosive air."
     }
    },
    {
     "@type": "Question",
     "name": "How big should a pump station electrical enclosure be?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Lay out the equipment first, add the NEC working clearances in front of it, then size the enclosure around that. Leave room for future gear if the station is likely to grow."
     }
    },
    {
     "@type": "Question",
     "name": "What risk category applies to a pump station enclosure?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Under ASCE 7, water and wastewater facilities commonly fall under Risk Category III. Pump structures that maintain water pressure for fire suppression can fall under Risk Category IV. The engineer of record makes the call."
     }
    },
    {
     "@type": "Question",
     "name": "Do pump station enclosures need air conditioning?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If they house drives, almost always. Drives lose a meaningful share of their power as heat and most have a maximum ambient rating. Redundant wall-mount units with electric heat are a common setup."
     }
    },
    {
     "@type": "Question",
     "name": "Who stamps the plans?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The project's engineer of record. We finalize each unit against the project's stamped plans."
     }
    }
   ]
  }
 ]
}
    </script>
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=DM+Sans:wght@400;500;600;700&family=DM+Mono:wght@400;500&display=swap" rel="stylesheet">
    <link rel="stylesheet" href="/site.css">
</head>
<body>

    <nav id="nav">
        <a href="/index.html" class="logo" aria-label="North American Modular home">
            <img src="/NAMWhiteLogo.png" alt="North American Modular">
        </a>
        <button class="menu-btn" id="menu-btn" aria-expanded="false" aria-controls="nav-links">Menu</button>
        <div class="nav-links" id="nav-links">
            <a href="/about.html">About</a>
            <a href="/services.html">Capabilities</a>
            <a href="/specifications.html">Specifications</a>
            <a href="/guides/" class="active">Guides</a>
            <a href="/contact.html" class="nav-cta">Contact Us</a>
        </div>
    </nav>

    <section class="hero page-hero guide-hero">
        <img class="hero-video" src="/enclosure-exterior.jpg" alt="Finished aluminum electrical enclosure on a steel base, staged outdoors" fetchpriority="high">
        <div class="hero-overlay"></div>
        <div class="hero-content">
            <p class="hero-eyebrow"><a href="/guides/">Guides</a> / Pump Stations</p>
            <h1>Electrical enclosures for pump stations</h1>
            <p class="hero-text">What goes into an enclosure that keeps a pump station's drives, controls and switchgear running, and the decisions you want settled before anything goes to fabrication.</p>
            <p class="guide-meta">By Mitch Flax, President &middot; 5 min read &middot; Updated October 2026</p>
        </div>
    </section>

    <section class="section guide-section">
        <div class="guide-grid">
            <aside class="toc">
                <p class="toc-k">On this page</p>
                <ol>
                    <li><a href="#the-room-nobody-thinks-about-until-it-fails">The room nobody thinks about until it fails</a></li>
                    <li><a href="#a-recent-project-for-reference">A recent project, for reference</a></li>
                    <li><a href="#heat-load-first-layout-second">Heat load first, layout second</a></li>
                    <li><a href="#keep-the-floor-above-the-water">Keep the floor above the water</a></li>
                    <li><a href="#corrosion-wastewater-and-classified-areas">Corrosion, wastewater and classified areas</a></li>
                    <li><a href="#clearances-drive-the-shape-of-the-box">Clearances drive the shape of the box</a></li>
                    <li><a href="#structure-and-anchorage">Structure and anchorage</a></li>
                    <li><a href="#getting-it-there">Getting it there</a></li>
                    <li><a href="#faq">Common questions</a></li>
                </ol>
            </aside>
            <article class="article">
                <h2 id="the-room-nobody-thinks-about-until-it-fails">The room nobody thinks about until it fails</h2>
<p>At a pump station the pumps get all the attention. The electrical enclosure next to them is what actually keeps them running. It holds the motor control center, the drives, the main breaker or switchgear, the PLC and SCADA panels, and usually the transfer switch for the standby generator. If water, heat or corrosion gets into that room, the pumps stop. And that tends to happen during the exact storm the station was designed for.</p>
<p>So we treat these enclosures as infrastructure, not as sheds. A shipping container with a door cut in it will hold equipment. It won't necessarily keep that equipment cool, dry and serviceable for 30 years sitting next to a wet well.</p>
                <h2 id="a-recent-project-for-reference">A recent project, for reference</h2>
<p>Our last pump station job was two electrical enclosures, one 33 feet and one 18 feet, for a flood-mitigation pumping station in the Northeast. The design criteria came from the project's engineer of record: Risk Category III, 124 mph wind at Exposure C, a 30 psf roof snow load and a 250 psf floor live load plus the weight of the gear.</p>
<p>The finished unit is on a welded C12 steel channel base, skinned in 0.125 inch 3003-H14 aluminum, and insulated with closed-cell spray foam. You can see it at the top of this page. The full baseline is on our <a href="/specifications.html">specifications page</a>. We use it below as a reference point, not as a template. Your site will have its own numbers.</p>
<figure class="g-fig"><img src="/step-outfit.jpg" alt="Interior of an enclosure with closed-cell spray foam over steel framing" loading="lazy"><figcaption>Closed-cell spray foam over the steel frame, before interior finishes.</figcaption></figure>
                <h2 id="heat-load-first-layout-second">Heat load first, layout second</h2>
<p>Everything follows from what goes inside, so the first thing an engineer needs is the equipment list with dimensions, weights and heat output.</p>
<p>Drives usually throw off the most heat. A drive running at about 97 percent efficiency loses roughly 3 percent of its power as heat. Put 150 kW of drives in a room and you're adding about 4.5 kW of heat, around 15,000 BTU per hour, or a little over a ton of cooling. That's before the sun on the roof, the lights, the transformers and the control panels.</p>
<p>The mistake we see most is sizing cooling for an average day with no backup. If losing one air conditioner means the drives trip on high temperature, you need two units, each able to carry the load on its own, on a lead/lag controller. Size them for the hottest design day at your site, and check the drive manufacturer's maximum ambient rating, because that's the real ceiling. Cold-climate stations need heat too, both to keep electronics above their minimum rating and to stop condensation.</p>
<p>Our baseline spec uses a Bard 5-ton wall-mount unit (W60AF-B10, 208V, 3-phase) with a 15 kW heat strip. Wall-mount units keep the mechanical equipment outside the room, they're easy to service, and adding a second one for redundancy is simple.</p>
                <h2 id="keep-the-floor-above-the-water">Keep the floor above the water</h2>
<p>Stormwater stations sit in places that flood, by definition. The enclosure floor has to be above the design flood elevation, and most owners add freeboard on top of that. ASCE 24 (Flood Resistant Design and Construction) is what most engineers work from, along with local floodplain rules.</p>
<p>That usually means setting the enclosure on concrete piers or a steel platform with stairs and landings at the doors. The part people forget is the conduit. Anything entering below the flood line needs a sealed penetration, and an underground duct bank needs a plan for keeping water from following the conduit straight into the gear.</p>
                <h2 id="corrosion-wastewater-and-classified-areas">Corrosion, wastewater and classified areas</h2>
<p>Wastewater stations produce hydrogen sulfide, and even clean-water sites are wet most of the time. Bare carbon steel doesn't last. That's why we put an aluminum skin over a coated steel frame. Coatings fail first at welds and cut edges, so those need attention. Fasteners should be rated for salt spray, not plain zinc. And if you can, put the enclosure upwind of the wet well vent and filter the intake air so the HVAC isn't pulling corrosive gas across the electronics.</p>
<p>The wet well also matters for another reason. NFPA 820 (fire protection in wastewater treatment and collection facilities) classifies areas around wet wells where flammable gas can collect, and equipment inside those areas has to be rated for them. That gets expensive fast. The usual answer is to keep the electrical enclosure outside the classified area entirely. If you can't, a purged and pressurized enclosure under NFPA 496 is an option. Either way, the classification is the engineer of record's call, and it needs to be settled before the site plan is final, because it decides where the enclosure can sit.</p>
                <h2 id="clearances-drive-the-shape-of-the-box">Clearances drive the shape of the box</h2>
<p>The electrical code sets working space in front of equipment, and the enclosure has to be laid out around it. Under NEC 110.26, for equipment between 151 and 600 volts to ground, the depth runs from 3 to 4 feet depending on what's on the opposite wall, with at least 30 inches of width and 6.5 feet of headroom.</p>
<p>Two more rules end up shaping the building. Equipment rated 1,200 amps or more and over 6 feet wide needs an entrance to the working space at each end. And for equipment rated 800 amps or more, personnel doors within 25 feet of the working space have to swing out and carry listed panic hardware. That's why so many of these enclosures have outswing doors at both ends.</p>
<p>Sketch the clearances on the floor plan early. Two extra feet of length costs almost nothing on paper. A door in the wrong place at inspection costs a lot more.</p>
                <h2 id="structure-and-anchorage">Structure and anchorage</h2>
<p>ASCE 7 treats pump stations as public infrastructure. Water and wastewater facilities commonly land in Risk Category III, and pump structures that maintain water pressure for fire suppression can land in Risk Category IV. Higher category, higher loads.</p>
<p>Floors are where enclosures most often get under-designed, because MCCs and switchgear are heavy and concentrated. The other weak spot is anchorage. The connection between the enclosure and its foundation is what holds it down in a storm. On our reference project that meant Hilti Kwik Bolt TZ2 anchors through steel base plates. Whatever your engineer specifies, ask to see the detail.</p>
                <h2 id="getting-it-there">Getting it there</h2>
<p>Once a unit gets wider than about 8.5 feet or taller than about 13.5 feet on the trailer, it's an oversize load, with routing restrictions and escorts. That doesn't rule out bigger rooms, but it should be part of the design conversation early. Long rooms are often split into two modules and joined on site.</p>
<p>Plan the set as well: crane size and reach, lifting points designed into the frame, a clear path for the truck, and a foundation that's finished and checked before delivery day. Standard lead time for most of our projects is 8-12 weeks, and the foundation can usually be done in that same window.</p>
                <div class="author-box">
                    <p class="ab-name">Mitch Flax</p>
                    <p class="ab-role">President, North American Modular</p>
                    <p>North American Modular coordinates the design, engineering and delivery of custom modular enclosures for infrastructure, energy and commercial clients, and oversees every unit through fabrication and inspection. Questions about this guide? Email <a href="mailto:mitch@northamericanmodular.com">mitch@northamericanmodular.com</a>.</p>
                </div>
                <div class="guide-cta">
                    <p><strong>Working on a pump station project?</strong> Send us your drawings, equipment list or solicitation and we'll come back with specifications and pricing.</p>
                    <a href="/contact.html" class="btn-black">Request a Quote</a>
                </div>
            </article>
        </div>
    </section>

    <section class="section guide-faq" id="faq">
        <div class="wrap">
            <div class="sec-head">
                <p class="sec-eyebrow">FAQ</p>
                <h2>Common questions</h2>
            </div>
            <div class="faq">
                <details>
                    <summary>Can a shipping container be used as a pump station electrical room?</summary>
                    <p>It can, but by the time you add insulation, new openings, floor reinforcement and corrosion protection, a purpose-designed enclosure is usually the better value. Container steel is also thin and rusts quickly in wet, corrosive air.</p>
                </details>
                <details>
                    <summary>How big should a pump station electrical enclosure be?</summary>
                    <p>Lay out the equipment first, add the NEC working clearances in front of it, then size the enclosure around that. Leave room for future gear if the station is likely to grow.</p>
                </details>
                <details>
                    <summary>What risk category applies to a pump station enclosure?</summary>
                    <p>Under ASCE 7, water and wastewater facilities commonly fall under Risk Category III. Pump structures that maintain water pressure for fire suppression can fall under Risk Category IV. The engineer of record makes the call.</p>
                </details>
                <details>
                    <summary>Do pump station enclosures need air conditioning?</summary>
                    <p>If they house drives, almost always. Drives lose a meaningful share of their power as heat and most have a maximum ambient rating. Redundant wall-mount units with electric heat are a common setup.</p>
                </details>
                <details>
                    <summary>Who stamps the plans?</summary>
                    <p>The project's engineer of record. We finalize each unit against the project's stamped plans.</p>
                </details>
            </div>
        </div>
    </section>

    <section class="section rel-section">
        <div class="wrap">
            <div class="sec-head">
                <p class="sec-eyebrow">More guides</p>
                <h2>Keep reading</h2>
            </div>
            <div class="rel-grid">
                <a class="rel-card" href="/guides/data-center-modular-enclosures.html">
                    <span class="rel-tag">Data Centers & Power</span>
                    <span class="rel-title">Modular enclosures for data centers and power</span>
                    <span class="rel-go">Read the guide &rarr;</span>
                </a>
                <a class="rel-card" href="/guides/oil-gas-modular-buildings.html">
                    <span class="rel-tag">Oil, Gas & Energy</span>
                    <span class="rel-title">Modular buildings for oil, gas and energy</span>
                    <span class="rel-go">Read the guide &rarr;</span>
                </a>
                <a class="rel-card" href="/guides/industrial-construction-modular-buildings.html">
                    <span class="rel-tag">Industrial & Construction</span>
                    <span class="rel-title">Modular buildings for industrial and construction sites</span>
                    <span class="rel-go">Read the guide &rarr;</span>
                </a>
            </div>
        </div>
    </section>

    <footer>
        <div class="footer-left">
            &copy; 2026 North American Modular LLC &middot; 924 E 7th St, Austin, TX 78702
        </div>
        <div class="footer-links">
            <a href="/about.html">About</a>
            <a href="/services.html">Capabilities</a>
            <a href="/specifications.html">Specifications</a>
            <a href="/guides/">Guides</a>
            <a href="/contact.html">Contact</a>
            <a href="mailto:contact@northamericanmodular.com">contact@northamericanmodular.com</a>
        </div>
    </footer>

    <script src="/site.js"></script>
</body>
</html>
